&HEAD CHID='Sippola_Test_16_200', TITLE='Validation of aerosol deposition in a square duct, 15 cm by 15 cm, SVN $Revision$'/

&MESH IJK=500,15,15, XB=-3.0,2.0,0.0,0.15,0.0,0.15 /

&TIME T_END=100.0 /

&DUMP DT_DEVC=1, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&MISC GRAVITATIONAL_DEPOSITION  = .TRUE.
      THERMOPHORETIC_DEPOSITION = .TRUE.
      TURBULENT_DEPOSITION      = .TRUE.
      TMPA = 25.9 /

&SPEC ID            = 'AEROSOL'
      AEROSOL       = .TRUE.
      MEAN_DIAMETER = 15.0E-6
      DENSITY_SOLID = 950 /

&SURF ID               = 'INLET'
      VEL              = -9.1
      COLOR            = 'BLUE'
      SPEC_ID(1)       = 'AEROSOL'
      MASS_FRACTION(1) = 1.66e-4 /

&MATL ID            = 'STEEL'
      FYI           = 'Drysdale, Intro to Fire Dynamics'
      EMISSIVITY    = 0.95
      SPECIFIC_HEAT = 0.46
      CONDUCTIVITY  = 45.8
      DENSITY       = 7850. /

&SURF ID         = 'STEEL WALL'
      MATL_ID    = 'STEEL'
      THICKNESS  = 0.001
      COLOR      = 'SNOW 3' /

&VENT MB='XMIN', SURF_ID='INLET' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='STEEL WALL' /
&VENT MB='YMAX', SURF_ID='STEEL WALL' /
&VENT MB='ZMIN', SURF_ID='STEEL WALL' /
&VENT MB='ZMAX', SURF_ID='STEEL WALL' /

&DEVC XB=0.0,1.5,0.075,0.075,0.075,0.075, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot Concentration', POINTS=50 /
&DEVC XYZ=0.00,0.075,0.075, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot Concentration Upstream' /
&DEVC XYZ=1.50,0.075,0.075, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot Concentration Downstream' /

&DEVC XB=0.20,0.40,0.03,0.13,0.15,0.15, QUANTITY='SURFACE DEPOSITION', ID='Ceiling Panel 1', STATISTICS='SURFACE INTEGRAL', SPEC_ID='AEROSOL' /
&DEVC XB=0.50,0.70,0.03,0.13,0.15,0.15, QUANTITY='SURFACE DEPOSITION', ID='Ceiling Panel 2', STATISTICS='SURFACE INTEGRAL', SPEC_ID='AEROSOL' /
&DEVC XB=0.80,1.00,0.03,0.13,0.15,0.15, QUANTITY='SURFACE DEPOSITION', ID='Ceiling Panel 3', STATISTICS='SURFACE INTEGRAL', SPEC_ID='AEROSOL' /
&DEVC XB=1.10,1.30,0.03,0.13,0.15,0.15, QUANTITY='SURFACE DEPOSITION', ID='Ceiling Panel 4', STATISTICS='SURFACE INTEGRAL', SPEC_ID='AEROSOL' /

&DEVC XB=0.20,0.40,0.00,0.00,0.03,0.13, QUANTITY='SURFACE DEPOSITION', ID='Wall Panel 1',    STATISTICS='SURFACE INTEGRAL', SPEC_ID='AEROSOL' /
&DEVC XB=0.50,0.70,0.00,0.00,0.03,0.13, QUANTITY='SURFACE DEPOSITION', ID='Wall Panel 2',    STATISTICS='SURFACE INTEGRAL', SPEC_ID='AEROSOL' /
&DEVC XB=0.80,1.00,0.00,0.00,0.03,0.13, QUANTITY='SURFACE DEPOSITION', ID='Wall Panel 3',    STATISTICS='SURFACE INTEGRAL', SPEC_ID='AEROSOL' /
&DEVC XB=1.10,1.30,0.00,0.00,0.03,0.13, QUANTITY='SURFACE DEPOSITION', ID='Wall Panel 4',    STATISTICS='SURFACE INTEGRAL', SPEC_ID='AEROSOL' /

&DEVC XB=0.20,0.40,0.03,0.13,0.00,0.00, QUANTITY='SURFACE DEPOSITION', ID='Floor Panel 1',   STATISTICS='SURFACE INTEGRAL', SPEC_ID='AEROSOL' /
&DEVC XB=0.50,0.70,0.03,0.13,0.00,0.00, QUANTITY='SURFACE DEPOSITION', ID='Floor Panel 2',   STATISTICS='SURFACE INTEGRAL', SPEC_ID='AEROSOL' /
&DEVC XB=0.80,1.00,0.03,0.13,0.00,0.00, QUANTITY='SURFACE DEPOSITION', ID='Floor Panel 3',   STATISTICS='SURFACE INTEGRAL', SPEC_ID='AEROSOL' /
&DEVC XB=1.10,1.30,0.03,0.13,0.00,0.00, QUANTITY='SURFACE DEPOSITION', ID='Floor Panel 4',   STATISTICS='SURFACE INTEGRAL', SPEC_ID='AEROSOL' /

&DEVC XYZ=0.75,0.075,0.150, QUANTITY='FRICTION VELOCITY', IOR=-3, ID='Friction Velocity Ceiling' /
&DEVC XYZ=0.75,0.000,0.075, QUANTITY='FRICTION VELOCITY', IOR=2,  ID='Friction Velocity Wall' /
&DEVC XYZ=0.75,0.075,0.000, QUANTITY='FRICTION VELOCITY', IOR=3,  ID='Friction Velocity Floor' /

&DEVC XYZ=0.75,0.075,0.00, QUANTITY='VELOCITY', ID='Vel_0' /
&DEVC XYZ=0.75,0.075,0.01, QUANTITY='VELOCITY', ID='Vel_1' /
&DEVC XYZ=0.75,0.075,0.02, QUANTITY='VELOCITY', ID='Vel_2' /
&DEVC XYZ=0.75,0.075,0.03, QUANTITY='VELOCITY', ID='Vel_3' /
&DEVC XYZ=0.75,0.075,0.04, QUANTITY='VELOCITY', ID='Vel_4' /
&DEVC XYZ=0.75,0.075,0.05, QUANTITY='VELOCITY', ID='Vel_5' /
&DEVC XYZ=0.75,0.075,0.06, QUANTITY='VELOCITY', ID='Vel_6' /
&DEVC XYZ=0.75,0.075,0.07, QUANTITY='VELOCITY', ID='Vel_7' /
&DEVC XYZ=0.75,0.075,0.08, QUANTITY='VELOCITY', ID='Vel_8' /
&DEVC XYZ=0.75,0.075,0.09, QUANTITY='VELOCITY', ID='Vel_9' /
&DEVC XYZ=0.75,0.075,0.10, QUANTITY='VELOCITY', ID='Vel_10' /
&DEVC XYZ=0.75,0.075,0.11, QUANTITY='VELOCITY', ID='Vel_11' /
&DEVC XYZ=0.75,0.075,0.12, QUANTITY='VELOCITY', ID='Vel_12' /
&DEVC XYZ=0.75,0.075,0.13, QUANTITY='VELOCITY', ID='Vel_13' /
&DEVC XYZ=0.75,0.075,0.14, QUANTITY='VELOCITY', ID='Vel_14' /
&DEVC XYZ=0.75,0.075,0.15, QUANTITY='VELOCITY', ID='Vel_15' /

&DEVC XYZ=0.75,0.075,0.00, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_0' /
&DEVC XYZ=0.75,0.075,0.01, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_1' /
&DEVC XYZ=0.75,0.075,0.02, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_2' /
&DEVC XYZ=0.75,0.075,0.03, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_3' /
&DEVC XYZ=0.75,0.075,0.04, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_4' /
&DEVC XYZ=0.75,0.075,0.05, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_5' /
&DEVC XYZ=0.75,0.075,0.06, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_6' /
&DEVC XYZ=0.75,0.075,0.07, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_7' /
&DEVC XYZ=0.75,0.075,0.08, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_8' /
&DEVC XYZ=0.75,0.075,0.09, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_9' /
&DEVC XYZ=0.75,0.075,0.10, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_10' /
&DEVC XYZ=0.75,0.075,0.11, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_11' /
&DEVC XYZ=0.75,0.075,0.12, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_12' /
&DEVC XYZ=0.75,0.075,0.13, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_13' /
&DEVC XYZ=0.75,0.075,0.14, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_14' /
&DEVC XYZ=0.75,0.075,0.15, QUANTITY='DENSITY', SPEC_ID='AEROSOL', ID='Soot_15' /

&SLCF PBY=0.08, QUANTITY='DENSITY', SPEC_ID='AEROSOL' /
&SLCF PBY=0.08, QUANTITY='VELOCITY', SPEC_ID='AEROSOL' /

&BNDF QUANTITY='SURFACE DEPOSITION', SPEC_ID='AEROSOL' /
&BNDF QUANTITY='DEPOSITION VELOCITY', SPEC_ID='AEROSOL' /

&TAIL /
